% Made by make_figures.py
\begin{tabular}{llrrr}
\toprule
Element & Seq. & Scan ($\Omega$) & CIM ($\Omega$) & $|\Delta Z|/|Z|$ \\
\midrule
Line 15--16, far end shorted & pos. & 1.072 + j11.194 & 1.072 + j11.194 & 3.0e-07 \\
Line 15--16, far end shorted & zero & 2.146 + j33.597 & 2.147 + j33.597 & 2.4e-07 \\
Line 15--16, far end open & pos. & 0.4018 + j-6956.8 & 0.3572 + j-6956.8 & 1.9e-10 \\
Line 15--16, far end open & zero & 0.8036 + j-11590 & 0.7144 + j-11590 & 2.8e-10 \\
Line 16--19, far end shorted & pos. & 1.911 + j23.256 & 1.912 + j23.256 & 8.2e-07 \\
Line 16--19, far end shorted & zero & 3.834 + j69.878 & 3.836 + j69.878 & 6.6e-07 \\
Line 16--19, far end open & pos. & 0.7145 + j-3907.6 & 0.6353 + j-3907.6 & 1.9e-09 \\
Line 16--19, far end open & zero & 1.43 + j-6502.3 & 1.271 + j-6502.3 & 2.8e-09 \\
Transformer 19--33 (YNd1), LV shorted & pos. & 0.9542 + j19.351 & 0.9539 + j19.351 & 7.2e-07 \\
Transformer 19--33 (YNd1), LV shorted & neg. & 0.9542 + j19.351 & 0.9539 + j19.351 & 7.2e-07 \\
Transformer 19--33 (YNd1), LV shorted & zero & 0.9539 + j19.351 & 0.9539 + j19.351 & 2.2e-16 \\
Transformer 19--33, LV open & zero & 0.9539 + j19.351 & 0.9539 + j19.351 & 3.8e-08 \\
Transformer 19--20 (YNyn0), LV shorted & pos. & 0.9362 + j18.456 & 0.9362 + j18.456 & 3.1e-09 \\
Transformer 19--20 (YNyn0), LV shorted & neg. & 0.9362 + j18.456 & 0.9362 + j18.456 & 3.1e-09 \\
Transformer 19--20 (YNyn0), LV shorted & zero & 0.9362 + j18.456 & 0.9362 + j18.456 & 3.1e-09 \\
Swing source (bus 31) & pos. & 0.0007934 + j0.33735 & 0.0007934 + j0.33735 & 6.7e-16 \\
Swing source (bus 31) & neg. & 0.0007934 + j0.33735 & 0.0007934 + j0.33735 & 6.7e-16 \\
Swing source (bus 31) & zero & 0.0007934 + j0.33735 & 0.0007934 + j0.33735 & 1.1e-16 \\
Machine G32 & neg. & 0.0006722 + j0.1815 & 0.0006722 + j0.1815 & 8.4e-15 \\
Machine G32 & zero & 0.0006722 + j0.14715 & 0.0006722 + j0.14715 & 2.2e-16 \\
Machine G39 & neg. & 0.0119 + j4.761 & 0.0119 + j4.761 & 6.7e-16 \\
Machine G39 & zero & 0.0119 + j3.5707 & 0.0119 + j3.5707 & 1.1e-16 \\
All 34 items (2 lines, 2 transformers, 9 machines, swing source) &  &  &  & max 8.2e-07 \\
\bottomrule
\end{tabular}
